# Stage 1 — connection cap sweep 2025-08-01 → 2026-07-31

Protocol: experiments/PROTOCOL-connection-cap.md. Battery 1 MW, RTE 85 %, 1.5 cyc/d; site peak = 5 × P_bat; profiles flat (PUE 1.35) and cooling (PUE 1.10–1.35). MW bought = site peak − cap, per unit of battery power. Zones: 34.

### cooling load, 2 h battery (peak = 5 × P_bat)

| zone            |   ceiling_eur_mw_y |   loss_k0 |   loss_k+0.5 |   max_mw_bought_per_pbat |   mw_bought_le10pct |   mw_bought_le25pct |   loss_at_max |   eur_per_mw_bought_y |
|:----------------|-------------------:|----------:|-------------:|-------------------------:|--------------------:|--------------------:|--------------:|----------------------:|
| HU              |            117,070 |      7.4% |         0.5% |                     0.30 |                0.00 |                0.10 |         42.3% |               164,941 |
| LT              |            113,319 |      5.9% |         0.4% |                     0.30 |                0.00 |                0.20 |         32.2% |               121,779 |
| RO              |            112,696 |      5.6% |         0.4% |                     0.30 |                0.00 |                0.20 |         39.9% |               149,780 |
| EE              |            109,506 |      4.4% |         0.4% |                     0.30 |                0.10 |                0.20 |         26.7% |                97,386 |
| GR              |            107,456 |      3.8% |         0.3% |                     0.30 |                0.10 |                0.20 |         34.5% |               123,606 |
| BG              |            104,401 |      4.8% |         0.4% |                     0.30 |                0.00 |                0.20 |         35.9% |               124,993 |
| PL              |             97,442 |      8.4% |         0.6% |                     0.30 |                0.00 |                0.10 |         43.5% |               141,192 |
| SK              |             97,008 |      9.1% |         0.6% |                     0.30 |                0.00 |                0.10 |         47.8% |               154,525 |
| HR              |             95,699 |      8.0% |         0.6% |                     0.30 |                0.00 |                0.10 |         46.3% |               147,709 |
| SI              |             91,950 |      9.4% |         0.7% |                     0.30 |                0.00 |                0.10 |         48.8% |               149,520 |
| CZ              |             90,690 |     10.3% |         0.8% |                     0.30 |                0.00 |                0.10 |         50.0% |               151,002 |
| DE-LU           |             89,377 |     11.1% |         0.7% |                     0.30 |                0.00 |                0.10 |         53.3% |               158,772 |
| NL              |             87,325 |     11.8% |         0.9% |                     0.30 |                0.00 |                0.10 |         54.7% |               159,183 |
| DK2             |             84,162 |      8.9% |         0.5% |                     0.30 |                0.00 |                0.10 |         47.4% |               132,914 |
| AT              |             83,923 |     10.5% |         0.8% |                     0.30 |                0.00 |                0.10 |         51.3% |               143,617 |
| BE              |             79,391 |     12.0% |         1.0% |                     0.30 |                0.00 |                0.10 |         56.0% |               148,226 |
| DK1             |             78,772 |     10.1% |         0.6% |                     0.30 |                0.00 |                0.10 |         52.8% |               138,545 |
| FR              |             75,425 |      9.8% |         0.7% |                     0.30 |                0.00 |                0.10 |         48.9% |               122,896 |
| SE4             |             74,920 |      8.0% |         0.5% |                     0.30 |                0.00 |                0.10 |         41.9% |               104,761 |
| ES              |             70,388 |      6.8% |         0.3% |                     0.30 |                0.00 |                0.10 |         56.3% |               132,141 |
| PT              |             66,544 |      7.2% |         0.5% |                     0.30 |                0.00 |                0.10 |         58.4% |               129,641 |
| IT-Sicily       |             56,309 |      9.6% |         0.8% |                     0.30 |                0.00 |                0.10 |         48.3% |                90,586 |
| SE3             |             55,699 |      7.4% |         0.5% |                     0.30 |                0.00 |                0.20 |         36.0% |                66,822 |
| IT-Sardinia     |             54,473 |     14.7% |         2.1% |                     0.30 |                0.00 |                0.10 |         55.2% |               100,310 |
| IT-South        |             52,403 |     10.1% |         0.9% |                     0.30 |                0.00 |                0.10 |         48.2% |                84,192 |
| CH              |             52,053 |     17.8% |         1.4% |                     0.30 |                0.00 |                0.00 |         67.1% |               116,341 |
| FI              |             51,000 |      5.4% |         0.4% |                     0.30 |                0.10 |                0.30 |         22.7% |                38,626 |
| IT-Centre-South |             46,865 |     11.7% |         1.2% |                     0.30 |                0.00 |                0.10 |         51.6% |                80,650 |
| IT-Centre-North |             42,831 |     13.2% |         1.3% |                     0.30 |                0.00 |                0.10 |         52.6% |                75,114 |
| IT-North        |             41,827 |     13.5% |         1.3% |                     0.30 |                0.00 |                0.10 |         52.8% |                73,662 |
| NO2             |             36,461 |     13.6% |         1.3% |                     0.30 |                0.00 |                0.10 |         58.3% |                70,882 |
| NO1             |             32,683 |     11.5% |         1.0% |                     0.30 |                0.00 |                0.10 |         49.7% |                54,124 |
| SE2             |             26,387 |      6.0% |         0.6% |                     0.30 |                0.10 |                0.30 |         24.8% |                21,771 |
| NO5             |             19,942 |     13.1% |         2.3% |                     0.30 |                0.00 |                0.10 |         45.5% |                30,265 |

### cooling load, 4 h battery (peak = 5 × P_bat)

| zone            |   ceiling_eur_mw_y |   loss_k0 |   loss_k+0.5 |   max_mw_bought_per_pbat |   mw_bought_le10pct |   mw_bought_le25pct |   loss_at_max |   eur_per_mw_bought_y |
|:----------------|-------------------:|----------:|-------------:|-------------------------:|--------------------:|--------------------:|--------------:|----------------------:|
| HU              |            194,073 |     17.5% |         1.5% |                     0.40 |                0.00 |                0.10 |         57.9% |               280,836 |
| RO              |            188,628 |     15.4% |         1.2% |                     0.40 |                0.00 |                0.10 |         56.5% |               266,312 |
| LT              |            182,894 |     12.0% |         1.1% |                     0.40 |                0.00 |                0.20 |         45.8% |               209,454 |
| GR              |            181,457 |     13.7% |         0.6% |                     0.40 |                0.00 |                0.10 |         59.3% |               268,826 |
| EE              |            176,170 |      8.0% |         0.7% |                     0.40 |                0.00 |                0.20 |         37.7% |               166,118 |
| BG              |            174,810 |     14.3% |         0.9% |                     0.40 |                0.00 |                0.10 |         57.4% |               250,809 |
| HR              |            159,135 |     19.5% |         1.7% |                     0.40 |                0.00 |                0.00 |         63.4% |               252,040 |
| SK              |            158,749 |     20.4% |         1.9% |                     0.40 |                0.00 |                0.00 |         63.7% |               252,800 |
| PL              |            156,636 |     18.8% |         1.8% |                     0.40 |                0.00 |                0.00 |         58.4% |               228,617 |
| SI              |            151,573 |     21.2% |         2.0% |                     0.40 |                0.00 |                0.00 |         65.7% |               248,829 |
| CZ              |            147,938 |     22.3% |         2.3% |                     0.40 |                0.00 |                0.00 |         67.1% |               248,124 |
| DE-LU           |            146,826 |     23.8% |         2.5% |                     0.40 |                0.00 |                0.00 |         69.6% |               255,566 |
| NL              |            143,421 |     24.4% |         2.8% |                     0.40 |                0.00 |                0.00 |         71.1% |               255,045 |
| DK2             |            138,304 |     19.6% |         2.2% |                     0.40 |                0.00 |                0.00 |         61.5% |               212,663 |
| AT              |            137,965 |     23.6% |         2.2% |                     0.40 |                0.00 |                0.00 |         70.2% |               242,299 |
| BE              |            130,818 |     24.1% |         2.7% |                     0.40 |                0.00 |                0.00 |         72.1% |               235,834 |
| DK1             |            130,252 |     22.1% |         2.5% |                     0.40 |                0.00 |                0.00 |         67.6% |               220,221 |
| SE4             |            124,429 |     16.7% |         1.8% |                     0.40 |                0.00 |                0.10 |         55.4% |               172,297 |
| FR              |            124,318 |     20.9% |         2.0% |                     0.40 |                0.00 |                0.00 |         68.2% |               211,999 |
| ES              |            122,756 |     21.0% |         1.2% |                     0.40 |                0.00 |                0.00 |         78.8% |               241,692 |
| PT              |            116,221 |     21.5% |         1.3% |                     0.40 |                0.00 |                0.00 |         81.1% |               235,746 |
| IT-Sicily       |             93,848 |     21.6% |         2.2% |                     0.40 |                0.00 |                0.00 |         72.0% |               169,019 |
| SE3             |             92,064 |     14.6% |         1.7% |                     0.40 |                0.00 |                0.10 |         48.7% |               112,073 |
| IT-Sardinia     |             88,804 |     26.4% |         3.4% |                     0.40 |                0.00 |                0.00 |         77.5% |               171,986 |
| CH              |             87,662 |     32.3% |         4.3% |                     0.40 |                0.00 |                0.00 |         87.0% |               190,605 |
| IT-South        |             86,762 |     22.7% |         2.3% |                     0.40 |                0.00 |                0.00 |         73.2% |               158,813 |
| FI              |             84,786 |      7.8% |         1.0% |                     0.40 |                0.00 |                0.30 |         31.0% |                65,794 |
| IT-Centre-South |             75,985 |     24.0% |         2.7% |                     0.40 |                0.00 |                0.00 |         74.3% |               141,185 |
| IT-Centre-North |             68,843 |     25.2% |         3.0% |                     0.40 |                0.00 |                0.00 |         72.7% |               125,055 |
| IT-North        |             67,265 |     25.6% |         3.1% |                     0.40 |                0.00 |                0.00 |         73.0% |               122,818 |
| NO2             |             60,918 |     25.5% |         3.4% |                     0.40 |                0.00 |                0.00 |         74.5% |               113,450 |
| NO1             |             54,524 |     21.4% |         2.8% |                     0.40 |                0.00 |                0.00 |         65.0% |                88,570 |
| SE2             |             43,476 |      8.2% |         1.1% |                     0.40 |                0.00 |                0.30 |         31.7% |                34,434 |
| NO5             |             31,569 |     17.6% |         3.3% |                     0.40 |                0.00 |                0.10 |         57.5% |                45,349 |

### flat load, 2 h battery (peak = 5 × P_bat)

| zone            |   ceiling_eur_mw_y |   loss_k0 |   loss_k+0.5 |   max_mw_bought_per_pbat |   mw_bought_le10pct |   mw_bought_le25pct |   loss_at_max |   eur_per_mw_bought_y |
|:----------------|-------------------:|----------:|-------------:|-------------------------:|--------------------:|--------------------:|--------------:|----------------------:|
| HU              |            117,070 |    100.0% |         4.8% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| LT              |            113,319 |    100.0% |         5.7% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| RO              |            112,696 |    100.0% |         4.3% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| EE              |            109,506 |    100.0% |         5.1% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| GR              |            107,456 |    100.0% |         5.0% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| BG              |            104,401 |    100.0% |         4.9% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| PL              |             97,442 |    100.0% |         5.6% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| SK              |             97,008 |    100.0% |         5.7% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| HR              |             95,699 |    100.0% |         5.4% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| SI              |             91,950 |    100.0% |         6.0% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| CZ              |             90,690 |    100.0% |         6.1% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| DE-LU           |             89,377 |    100.0% |         5.5% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| NL              |             87,325 |    100.0% |         5.8% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| DK2             |             84,162 |    100.0% |         4.2% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| AT              |             83,923 |    100.0% |         6.6% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| BE              |             79,391 |    100.0% |         6.3% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| DK1             |             78,772 |    100.0% |         4.3% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| FR              |             75,425 |    100.0% |         6.7% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| SE4             |             74,920 |    100.0% |         4.6% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| ES              |             70,388 |    100.0% |         3.0% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| PT              |             66,544 |    100.0% |         3.2% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| IT-Sicily       |             56,309 |    100.0% |         8.3% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| SE3             |             55,699 |    100.0% |         4.8% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| IT-Sardinia     |             54,473 |    100.0% |        10.9% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| IT-South        |             52,403 |    100.0% |         8.6% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| CH              |             52,053 |    100.0% |         8.3% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| FI              |             51,000 |    100.0% |         5.0% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| IT-Centre-South |             46,865 |    100.0% |         9.7% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| IT-Centre-North |             42,831 |    100.0% |         9.9% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| IT-North        |             41,827 |    100.0% |        10.1% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| NO2             |             36,461 |    100.0% |         6.8% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| NO1             |             32,683 |    100.0% |         6.9% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| SE2             |             26,387 |    100.0% |         5.4% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| NO5             |             19,942 |    100.0% |         9.5% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |

### flat load, 4 h battery (peak = 5 × P_bat)

| zone            |   ceiling_eur_mw_y |   loss_k0 |   loss_k+0.5 |   max_mw_bought_per_pbat |   mw_bought_le10pct |   mw_bought_le25pct |   loss_at_max |   eur_per_mw_bought_y |
|:----------------|-------------------:|----------:|-------------:|-------------------------:|--------------------:|--------------------:|--------------:|----------------------:|
| HU              |            194,073 |    100.0% |        14.8% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| RO              |            188,628 |    100.0% |        13.3% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| LT              |            182,894 |    100.0% |        12.7% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| GR              |            181,457 |    100.0% |        13.4% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| EE              |            176,170 |    100.0% |        11.6% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| BG              |            174,810 |    100.0% |        13.2% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| HR              |            159,135 |    100.0% |        16.1% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| SK              |            158,749 |    100.0% |        16.1% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| PL              |            156,636 |    100.0% |        15.4% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| SI              |            151,573 |    100.0% |        17.2% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| CZ              |            147,938 |    100.0% |        17.1% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| DE-LU           |            146,826 |    100.0% |        16.6% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| NL              |            143,421 |    100.0% |        17.1% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| DK2             |            138,304 |    100.0% |        13.5% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| AT              |            137,965 |    100.0% |        18.5% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| BE              |            130,818 |    100.0% |        17.3% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| DK1             |            130,252 |    100.0% |        14.3% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| SE4             |            124,429 |    100.0% |        13.8% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| FR              |            124,318 |    100.0% |        15.9% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| ES              |            122,756 |    100.0% |        10.0% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| PT              |            116,221 |    100.0% |        10.2% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| IT-Sicily       |             93,848 |    100.0% |        21.3% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| SE3             |             92,064 |    100.0% |        13.9% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| IT-Sardinia     |             88,804 |    100.0% |        23.0% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| CH              |             87,662 |    100.0% |        21.7% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| IT-South        |             86,762 |    100.0% |        21.9% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| FI              |             84,786 |    100.0% |        11.7% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| IT-Centre-South |             75,985 |    100.0% |        22.2% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| IT-Centre-North |             68,843 |    100.0% |        23.5% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| IT-North        |             67,265 |    100.0% |        23.8% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| NO2             |             60,918 |    100.0% |        16.9% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| NO1             |             54,524 |    100.0% |        15.8% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| SE2             |             43,476 |    100.0% |        10.8% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |
| NO5             |             31,569 |    100.0% |        16.7% |                     0.00 |                0.00 |                0.00 |          nan% |                   nan |

### Sensitivity — site peak vs battery power (DE-LU / ES / CH)

| zone   |   duration_h | profile   |   peak_per_pbat |   loss_k0 |   max_mw_bought_per_pbat |   loss_at_max |
|:-------|-------------:|:----------|----------------:|----------:|-------------------------:|--------------:|
| CH     |            2 | cooling   |               2 |     43.7% |                     0.10 |         67.5% |
| CH     |            2 | cooling   |              10 |      6.2% |                     0.30 |         27.7% |
| CH     |            2 | flat      |               2 |    100.0% |                     0.00 |          nan% |
| CH     |            2 | flat      |              10 |    100.0% |                     0.00 |          nan% |
| CH     |            4 | cooling   |               2 |     59.9% |                     0.10 |         75.7% |
| CH     |            4 | cooling   |              10 |     13.2% |                     0.60 |         67.1% |
| CH     |            4 | flat      |               2 |    100.0% |                     0.00 |          nan% |
| CH     |            4 | flat      |              10 |    100.0% |                     0.00 |          nan% |
| DE-LU  |            2 | cooling   |               2 |     32.1% |                     0.10 |         52.9% |
| DE-LU  |            2 | cooling   |              10 |      3.5% |                     0.30 |         20.9% |
| DE-LU  |            2 | flat      |               2 |    100.0% |                     0.00 |          nan% |
| DE-LU  |            2 | flat      |              10 |    100.0% |                     0.00 |          nan% |
| DE-LU  |            4 | cooling   |               2 |     48.4% |                     0.10 |         63.2% |
| DE-LU  |            4 | cooling   |              10 |      9.1% |                     0.60 |         53.1% |
| DE-LU  |            4 | flat      |               2 |    100.0% |                     0.00 |          nan% |
| DE-LU  |            4 | flat      |              10 |    100.0% |                     0.00 |          nan% |
| ES     |            2 | cooling   |               2 |     29.1% |                     0.10 |         55.8% |
| ES     |            2 | cooling   |              10 |      2.0% |                     0.30 |         18.8% |
| ES     |            2 | flat      |               2 |    100.0% |                     0.00 |          nan% |
| ES     |            2 | flat      |              10 |    100.0% |                     0.00 |          nan% |
| ES     |            4 | cooling   |               2 |     50.2% |                     0.10 |         68.2% |
| ES     |            4 | cooling   |              10 |      6.6% |                     0.60 |         59.2% |
| ES     |            4 | flat      |               2 |    100.0% |                     0.00 |          nan% |
| ES     |            4 | flat      |              10 |    100.0% |                     0.00 |          nan% |
