# Gigafactory sizing replication 2025-08-01 → 2026-07-31

Protocol: experiments/PROTOCOL-gigafactory-sizing.md. 250 MW flat DC, 4 h battery, RTE 85 %, grid 300 €/MWh, technology-data 2030 costs annualized at 7%: wind 128,306 €/MW-y, solar 48,135 €/MW-y, bat_power 31,181 €/MW-y, bat_energy 16,292 €/MW-y. Skipped: ['ie', 'lv', 'nl', 'si', 'sk', 'uk'].


### Capped at 1000 MW per technology (his design) vs Czyżak's chart

| country   |   cf_wind |   cf_solar |   wind_mw |   solar_mw |   battery_mw |   battery_per_dc |   hours_matched |   energy_matched |   curtailed_share |   eur_per_mwh |   cz_wind |   cz_solar |   cz_battery |   cz_hours |
|:----------|----------:|-----------:|----------:|-----------:|-------------:|-----------------:|----------------:|-----------------:|------------------:|--------------:|----------:|-----------:|-------------:|-----------:|
| at        |      0.24 |       0.07 |       824 |       1000 |          367 |             1.47 |           65.0% |            78.1% |             27.0% |           152 |       nan |        nan |          nan |      nan   |
| be        |      0.20 |       0.11 |       844 |       1000 |          436 |             1.74 |           74.8% |            85.7% |             20.7% |           134 |       nan |        nan |          nan |      nan   |
| bg        |      0.21 |       0.11 |       813 |       1000 |          338 |             1.35 |           73.5% |            86.5% |             20.4% |           125 |       nan |        nan |          nan |      nan   |
| cz        |      0.21 |       0.11 |       916 |        996 |          401 |             1.60 |           77.0% |            88.5% |             25.1% |           128 |       nan |        nan |          nan |      nan   |
| de        |      0.19 |       0.08 |      1000 |       1000 |          306 |             1.22 |           70.9% |            86.0% |             18.3% |           136 |       981 |        775 |         1000 |       93.2 |
| dk        |      0.40 |       0.20 |       629 |        607 |          364 |             1.46 |           85.3% |            92.2% |             37.0% |            89 |       nan |        nan |          nan |      nan   |
| ee        |      0.20 |       0.11 |       877 |       1000 |          360 |             1.44 |           70.9% |            83.5% |             25.9% |           139 |       nan |        nan |          nan |      nan   |
| es        |      0.20 |       0.16 |       641 |       1000 |          440 |             1.76 |           87.6% |            93.2% |             16.3% |            99 |       432 |       1000 |          652 |       96.7 |
| fi        |      0.26 |       0.12 |       779 |        810 |          290 |             1.16 |           72.8% |            84.7% |             27.4% |           122 |       nan |        nan |          nan |      nan   |
| fr        |      0.22 |       0.14 |       728 |       1000 |          470 |             1.88 |           86.7% |            93.3% |             18.2% |           105 |       618 |       1000 |          843 |       95.1 |
| gr        |      0.25 |       0.14 |       630 |       1000 |          472 |             1.89 |           84.7% |            91.2% |             21.4% |           106 |       nan |        nan |          nan |      nan   |
| hr        |      0.26 |       0.13 |       664 |       1000 |          475 |             1.90 |           78.5% |            87.0% |             26.7% |           121 |       nan |        nan |          nan |      nan   |
| hu        |      0.19 |       0.09 |       796 |       1000 |          332 |             1.33 |           61.8% |            74.8% |             19.9% |           159 |       nan |        nan |          nan |      nan   |
| it        |      0.20 |       0.31 |       323 |       1000 |          729 |             2.92 |           91.8% |            94.3% |             32.3% |            90 |       428 |        989 |          886 |       96.6 |
| lt        |      0.21 |       0.08 |       940 |       1000 |          228 |             0.91 |           65.6% |            81.7% |             24.9% |           142 |       nan |        nan |          nan |      nan   |
| pl        |      0.22 |       0.12 |       837 |        981 |          354 |             1.42 |           77.7% |            89.0% |             24.5% |           119 |       702 |        737 |         1000 |       97.0 |
| pt        |      0.28 |       0.23 |       367 |        981 |          663 |             2.65 |           92.9% |            95.9% |             22.9% |            85 |       nan |        nan |          nan |      nan   |
| ro        |      0.22 |       0.15 |       693 |       1000 |          534 |             2.14 |           80.0% |            88.2% |             24.8% |           122 |       nan |        nan |          nan |      nan   |
| se        |      0.25 |       0.06 |      1000 |        617 |           88 |             0.35 |           62.9% |            85.5% |             24.9% |           119 |       nan |        nan |          nan |      nan   |

### Uncapped

| country   |   wind_mw |   solar_mw |   battery_mw |   battery_per_dc |   hours_matched |   energy_matched |   curtailed_share |   eur_per_mwh |
|:----------|----------:|-----------:|-------------:|-----------------:|----------------:|-----------------:|------------------:|--------------:|
| at        |       739 |       1245 |          464 |             1.86 |           68.6% |            80.0% |             24.3% |           151 |
| be        |       767 |       1238 |          499 |             2.00 |           78.2% |            87.3% |             21.8% |           132 |
| bg        |       530 |       1741 |          475 |             1.90 |           83.5% |            91.0% |             21.8% |           117 |
| cz        |       916 |        996 |          401 |             1.60 |           77.0% |            88.5% |             25.1% |           128 |
| de        |       945 |       1259 |          415 |             1.66 |           77.0% |            88.8% |             18.5% |           135 |
| dk        |       629 |        607 |          364 |             1.46 |           85.3% |            92.2% |             37.0% |            89 |
| ee        |       835 |       1109 |          387 |             1.55 |           72.0% |            84.0% |             26.3% |           138 |
| es        |       547 |       1224 |          513 |             2.05 |           90.2% |            94.4% |             19.6% |            98 |
| fi        |       779 |        810 |          290 |             1.16 |           72.8% |            84.7% |             27.4% |           122 |
| fr        |       664 |       1143 |          506 |             2.02 |           88.1% |            93.8% |             19.0% |           105 |
| gr        |       497 |       1323 |          579 |             2.32 |           88.2% |            92.9% |             22.1% |           105 |
| hr        |       510 |       1430 |          585 |             2.34 |           83.6% |            89.5% |             28.2% |           119 |
| hu        |       611 |       1638 |          548 |             2.19 |           72.3% |            81.0% |             20.0% |           153 |
| it        |       239 |       1236 |          784 |             3.13 |           93.6% |            95.4% |             39.9% |            89 |
| lt        |       912 |       1172 |          260 |             1.04 |           69.1% |            82.9% |             25.6% |           142 |
| pl        |       837 |        981 |          354 |             1.42 |           77.7% |            89.0% |             24.5% |           119 |
| pt        |       367 |        981 |          663 |             2.65 |           92.9% |            95.9% |             22.9% |            85 |
| ro        |       624 |       1269 |          570 |             2.28 |           82.7% |            89.6% |             29.0% |           121 |
| se        |      1095 |        529 |           65 |             0.26 |           64.8% |            86.6% |             28.6% |           119 |

### Grid-price sensitivity (capped)

| country   |   grid_price |   wind_mw |   solar_mw |   battery_mw |   battery_per_dc |   hours_matched |   energy_matched |   eur_per_mwh |
|:----------|-------------:|----------:|-----------:|-------------:|-----------------:|----------------:|-----------------:|--------------:|
| de        |          150 |       758 |        636 |           24 |             0.10 |           31.7% |            68.4% |           107 |
| de        |         1000 |      1000 |       1000 |          854 |             3.42 |           78.6% |            89.7% |           221 |
| es        |          150 |       547 |        867 |          283 |             1.13 |           72.8% |            85.2% |            86 |
| es        |         1000 |       973 |       1000 |          541 |             2.17 |           95.4% |            97.7% |           126 |
| fr        |          150 |       607 |        753 |          219 |             0.88 |           62.4% |            80.9% |            90 |
| fr        |         1000 |      1000 |       1000 |          613 |             2.45 |           95.0% |            97.6% |           132 |
| it        |          150 |       149 |        975 |          712 |             2.85 |           84.7% |            88.6% |            79 |
| it        |         1000 |       529 |       1000 |          837 |             3.35 |           96.4% |            97.6% |           114 |
| pl        |          150 |       658 |        583 |           60 |             0.24 |           42.4% |            73.1% |            94 |
| pl        |         1000 |      1000 |       1000 |          760 |             3.04 |           88.8% |            94.8% |           166 |
